@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<urn:my-building/entity/device/123456> a bacnet:BACnetDevice ;
    rdfs:label "BACnet Device 123456" ;
    bacnet:deviceInstance 123456 ;
    bacnet:hasPoint <urn:my-building/entity/point/123456/binary-value/1>,
        <urn:my-building/entity/point/123456/calendar/1>,
        <urn:my-building/entity/point/123456/device/123456>,
        <urn:my-building/entity/point/123456/network-port/1>,
        <urn:my-building/entity/point/123456/schedule/1> ;
    bacnet:ipAddress "192.168.204.14" .

<urn:my-building/entity/device/3456789> a bacnet:BACnetDevice ;
    rdfs:label "BACnet Device 3456789" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:hasPoint <urn:my-building/entity/point/3456789/analog-input/1>,
        <urn:my-building/entity/point/3456789/analog-input/2>,
        <urn:my-building/entity/point/3456789/analog-input/3>,
        <urn:my-building/entity/point/3456789/analog-input/4>,
        <urn:my-building/entity/point/3456789/analog-input/5>,
        <urn:my-building/entity/point/3456789/analog-input/6>,
        <urn:my-building/entity/point/3456789/analog-input/7>,
        <urn:my-building/entity/point/3456789/analog-output/1>,
        <urn:my-building/entity/point/3456789/analog-output/2>,
        <urn:my-building/entity/point/3456789/analog-output/3>,
        <urn:my-building/entity/point/3456789/analog-output/4>,
        <urn:my-building/entity/point/3456789/analog-value/1>,
        <urn:my-building/entity/point/3456789/analog-value/2>,
        <urn:my-building/entity/point/3456789/analog-value/3>,
        <urn:my-building/entity/point/3456789/binary-input/1>,
        <urn:my-building/entity/point/3456789/binary-output/1>,
        <urn:my-building/entity/point/3456789/device/3456789>,
        <urn:my-building/entity/point/3456789/multi-state-value/1>,
        <urn:my-building/entity/point/3456789/network-port/1> ;
    bacnet:ipAddress "192.168.204.13" .

<urn:my-building/entity/point/123456/binary-value/1> a s223:ObservableProperty ;
    rdfs:label "occupied-bv" ;
    bacnet:description "Mirrors Schedule(1) presentValue (active when non-zero)" ;
    bacnet:deviceInstance 123456 ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "binary-value" ;
    bacnet:presentValue "inactive" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/123456/calendar/1> a s223:ObservableProperty ;
    rdfs:label "Holiday-Calendar" ;
    bacnet:description "Global Holiday List (used for Schedule exceptions)" ;
    bacnet:deviceInstance 123456 ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "calendar" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/123456/device/123456> a s223:ObservableProperty ;
    rdfs:label "BensScheduleServer" ;
    bacnet:deviceInstance 123456 ;
    bacnet:objectInstance 123456 ;
    bacnet:objectType "device" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/123456/network-port/1> a s223:ObservableProperty ;
    rdfs:label "NetworkPort-1" ;
    bacnet:deviceInstance 123456 ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "network-port" ;
    bacnet:reliability bacnet:Reliability.no-fault-detected ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/123456/schedule/1> a s223:ObservableProperty ;
    rdfs:label "Office-Hours-Schedule" ;
    bacnet:description "M-F 8-5; weekend closed; holidays closed via Calendar(1)" ;
    bacnet:deviceInstance 123456 ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "schedule" ;
    bacnet:presentValue "0" ;
    bacnet:reliability bacnet:Reliability.no-fault-detected ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/analog-input/1> a s223:QuantifiableObservableProperty ;
    rdfs:label "DAP-P" ;
    bacnet:description "AHU Duct Static Pressure" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.inches-of-water ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "analog-input" ;
    bacnet:presentValue "0.32215791940689087" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/analog-input/2> a s223:QuantifiableObservableProperty ;
    rdfs:label "SA-T" ;
    bacnet:description "Supply Air Temperature" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.degrees-fahrenheit ;
    bacnet:objectInstance 2 ;
    bacnet:objectType "analog-input" ;
    bacnet:presentValue "56.886756896972656" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/analog-input/3> a s223:QuantifiableObservableProperty ;
    rdfs:label "MA-T" ;
    bacnet:description "Mixed Air Temperature" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.degrees-fahrenheit ;
    bacnet:objectInstance 3 ;
    bacnet:objectType "analog-input" ;
    bacnet:presentValue "47.45667266845703" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/analog-input/4> a s223:QuantifiableObservableProperty ;
    rdfs:label "RA-T" ;
    bacnet:description "Return Air Temperature" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.degrees-fahrenheit ;
    bacnet:objectInstance 4 ;
    bacnet:objectType "analog-input" ;
    bacnet:presentValue "75.85153198242188" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/analog-input/5> a s223:QuantifiableObservableProperty ;
    rdfs:label "SA-FLOW" ;
    bacnet:description "Supply Airflow" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.cubic-feet-per-minute ;
    bacnet:objectInstance 5 ;
    bacnet:objectType "analog-input" ;
    bacnet:presentValue "72.18525695800781" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/analog-input/6> a s223:QuantifiableObservableProperty ;
    rdfs:label "OA-T" ;
    bacnet:description "Outside Air Temperature (Local Sensor)" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.degrees-fahrenheit ;
    bacnet:objectInstance 6 ;
    bacnet:objectType "analog-input" ;
    bacnet:presentValue "71.08979797363281" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/analog-input/7> a s223:QuantifiableObservableProperty ;
    rdfs:label "ELEC-PWR" ;
    bacnet:description "Building Electrical Power" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.kilowatts ;
    bacnet:objectInstance 7 ;
    bacnet:objectType "analog-input" ;
    bacnet:presentValue "189.23284912109375" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/analog-output/1> a s223:QuantifiableObservableProperty ;
    rdfs:label "SF-O" ;
    bacnet:description "Supply Fan Speed Command" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.percent ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "analog-output" ;
    bacnet:presentValue "50.0" ;
    bacnet:supportsPriorityArray true .

<urn:my-building/entity/point/3456789/analog-output/2> a s223:QuantifiableObservableProperty ;
    rdfs:label "HTG-O" ;
    bacnet:description "Heating Valve Command" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.percent ;
    bacnet:objectInstance 2 ;
    bacnet:objectType "analog-output" ;
    bacnet:presentValue "0.0" ;
    bacnet:supportsPriorityArray true .

<urn:my-building/entity/point/3456789/analog-output/3> a s223:QuantifiableObservableProperty ;
    rdfs:label "CLG-O" ;
    bacnet:description "Cooling Valve Command" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.percent ;
    bacnet:objectInstance 3 ;
    bacnet:objectType "analog-output" ;
    bacnet:presentValue "0.0" ;
    bacnet:supportsPriorityArray true .

<urn:my-building/entity/point/3456789/analog-output/4> a s223:QuantifiableObservableProperty ;
    rdfs:label "DPR-O" ;
    bacnet:description "Mixing Dampers Command" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.percent ;
    bacnet:objectInstance 4 ;
    bacnet:objectType "analog-output" ;
    bacnet:presentValue "55.0" ;
    bacnet:supportsPriorityArray true .

<urn:my-building/entity/point/3456789/analog-value/1> a s223:QuantifiableObservableProperty ;
    rdfs:label "DAP-SP" ;
    bacnet:description "Duct Static Pressure Setpoint (DischargeAirPressureSp)" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.inches-of-water ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "analog-value" ;
    bacnet:presentValue "1.0" ;
    bacnet:supportsPriorityArray true .

<urn:my-building/entity/point/3456789/analog-value/2> a s223:QuantifiableObservableProperty ;
    rdfs:label "SAT-SP" ;
    bacnet:description "Supply Air Temperature Setpoint (DischargeAirTempSp)" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.degrees-fahrenheit ;
    bacnet:objectInstance 2 ;
    bacnet:objectType "analog-value" ;
    bacnet:presentValue "58.0" ;
    bacnet:supportsPriorityArray true .

<urn:my-building/entity/point/3456789/analog-value/3> a s223:QuantifiableObservableProperty ;
    rdfs:label "OAT-NETWORK" ;
    bacnet:description "Outside Air Temperature (Network / Averaged)" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:engineeringUnits bacnet:EngineeringUnits.degrees-fahrenheit ;
    bacnet:objectInstance 3 ;
    bacnet:objectType "analog-value" ;
    bacnet:presentValue "-5.0" ;
    bacnet:supportsPriorityArray true .

<urn:my-building/entity/point/3456789/binary-input/1> a s223:ObservableProperty ;
    rdfs:label "SF-S" ;
    bacnet:description "Supply Fan Status" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "binary-input" ;
    bacnet:presentValue "active" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/binary-output/1> a s223:ObservableProperty ;
    rdfs:label "SF-C" ;
    bacnet:description "Supply Fan Command (fanRunCmd)" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "binary-output" ;
    bacnet:presentValue "inactive" ;
    bacnet:supportsPriorityArray true .

<urn:my-building/entity/point/3456789/device/3456789> a s223:ObservableProperty ;
    rdfs:label "BensFakeAhu" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:objectInstance 3456789 ;
    bacnet:objectType "device" ;
    bacnet:supportsPriorityArray false .

<urn:my-building/entity/point/3456789/multi-state-value/1> a s223:ObservableProperty ;
    rdfs:label "Occ-Schedule" ;
    bacnet:description "Occupancy Schedule State" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "multi-state-value" ;
    bacnet:presentValue "1" ;
    bacnet:supportsPriorityArray true .

<urn:my-building/entity/point/3456789/network-port/1> a s223:ObservableProperty ;
    rdfs:label "NetworkPort-1" ;
    bacnet:deviceInstance 3456789 ;
    bacnet:objectInstance 1 ;
    bacnet:objectType "network-port" ;
    bacnet:reliability bacnet:Reliability.no-fault-detected ;
    bacnet:supportsPriorityArray false .

